within CRML.ETL.Evaluator;

package TemporalOperators
        

        

        
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-62, 50}, {78, -12}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = ""), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0)}));
      end TemporalOperators;